# CLK-06 — 하늘 온도·수평면 IR

- 그룹: 02 시간·기상
- 적용: A/B
- 기존 코드에 대한 작업 성격: 기존 구현 재검증
- 선행 카드: CLK-02, CLK-03, CLK-04, CLK-05
- 조건부 선행 카드: {}
- EP 기준: v26.1.0 / `6f2e40d10250a105b49966baa24d843711e61048`

## 읽을 원본 코드

파일: `src/EnergyPlus/WeatherManager.cc`  
심벌: `calcSky; CalcSkyEmissivity`  
대상 블록: CON RunPeriodWeather의 실제 기본 ClarkAllen/useIR=true 경로의 제공·결측 IR,
시간별 처리와 서브시간별 재계산 및 Tomorrow/Today 소유 상태 전달.  
함께 읽을 선언/호출자: WeatherManager.hh, DataGlobalConstants.hh, EnergyPlus.hh,
ObjexxFCL/Fmath.hh와 실제 hourly/subhour caller.  
출처: https://github.com/NatLabRockies/EnergyPlus/blob/6f2e40d10250a105b49966baa24d843711e61048/src/EnergyPlus/WeatherManager.cc

`CalcSkyEmissivity:3200–3226`, `calcSky:8873–8907` 전체 authority에서 기본 ClarkAllen
분기만 선정한다. Hourly `2738–2747`, `2788–2795`, `2930–2967`, `3026–3033`과 subhour
`3052–3135`, 실제 선언·상수·helper의 정확한 바이트와 행구간은 새 packet 전에 고정한다.
범위 수정 자체는 새 입력 packet·projection·정밀도 freeze 또는 수치시험 통과가 아니다.

현재 CON의 15개 IDF에는 literal `WeatherProperty:SkyTemperature`가 없다. 원본 default는
`WP_Type1=0`, `skyTempModel=ClarkAllen`, `UseWeatherFileHorizontalIR=true`이고 등록 override는
조건부다. 후속 Original의 prepared 상태에서 실제 model/useIR을 반드시 관찰한다.
15개 IDF·45개 순서 있는 입력 바인딩은 확대하지 않는다.

## 재사용 후보

`crates/ep_runtime/src/weather_day/{hourly,producer,production}.rs`; 실제 cloud/sky 상태·cache;
weather IR accessor/report; `crates/ep_runtime/src/heat_balance/longwave.rs`.

기존 longwave helper는 결측 IR의 air fallback과 `powf(0.25)` 때문에 원본 기본 분기의
의미·연산 순서와 같다고 간주하지 않는다. 기존 위치·상수의 재사용 후보이지 새 검증 통과
증거가 아니다. public Legacy WeatherTimestepSeries API는 보존한다.

## 입력 계약

처리된 건구·노점[°C], 저장 RH[%]와 helper RH fraction, total/opaque cover[tenths],
IRHoriz[W/m²], 실제 기본 ClarkAllen/useIR=true. Source interval1의 EPW IR을 timestep 수로
나누지 않는다. Zone steps1/3/4, 실제 missing/history/cache 및 저장된 Interpolation을 쓴다.

Hourly IR≤0은9999로, 음수 total/opaque cover는99로 바뀐다. Cover≥99는 실제 history로
대체하고 두 missed count를 각각 증가시킨다. BeginEnvironment의 최초 cover history는5다.
건구·노점·RH 처리 뒤 RH percent를 저장하고 `RH*0.01`로 calcSky를 호출한 다음 history를
갱신한다. Raw parser 출력은 보존하며 count delta나 답을 metadata로 재생하지 않는다.

## 출력·변경 상태 계약

실제 CalcSkyEmissivity 반환 ESky[1], 처리된 Tomorrow/Today SkyTemp[°C]·HorizIRSky[W/m²],
selected cover history/count, 실제 owned sample/report/thermal operand 전달.

ClarkAllen은 `0.787+0.764*log((min(DryBulb,DewPoint)+273.15)/273.15)`에 source cloud
multiplier `1+0.0224*OSky-0.0035*pow_2(OSky)+0.00028*pow_3(OSky)`를 곱한다.
`min`은 ObjexxFCL double의 `a<b ? a:b`; `pow_4`는 `t=x*x; t*t`, `root_4`는
`sqrt(sqrt(x))`다. Kelvin273.15·StefanBoltzmann5.6697e-8 및 원본 연산 순서를 보존한다.

useIR=true에서 `0<IR<9999`는 제공 IR을 그대로 저장하고 `root_4(IR/σ)-Kelvin`으로
SkyTemp를 계산한다. IR≤0 전처리 또는 IR≥9999는 기본 emissivity 계산 분기다.
추가 max/clamp·air fallback·emissivity clipping을 넣지 않는다. ClarkAllen은 RH·PSY를
평가하지 않으므로 다른 모델의 cached PSY 경로를 인증한 것으로 부르지 않는다.

## 호출 시점

시간별 missing·cover 처리→calcSky→history. Source interval1이고 steps>1이면 처리된
hourly IR·cloud·건구·노점·percent RH를 저장 weight로 보간하고 calcSky를 다시 호출한다.
SkyTemp 자체나 raw sentinel/preview IR을 보간하지 않는다. 시간별 결측 계산이 만든
유효한 processed IR은 서브시간별 제공 분기에 들어갈 수 있다. Steps1은 보간/cache
갱신을 우회한다. 실제 Hour1/Hour24 정책과 기존 LastHour/NextHour 쓰기 순서를 보존한다.

완료된 Tomorrow→Today 후 실제 zone timestep에서 소비한다. Initialize→SetCurrent→consumer
순서와 completed-operation prefix를 관찰하고, 반복 초기 seed는 같은 payload를 재사용한다.

## 제외 범위

CON-01 제외 입력을 확대하지 않는다. useIR=false, Brunt/Idso/BerdahlMartin, scheduled sky,
design-day·EMS, source intervals>1, 전체 InputProcessor는 미래 미검증 범위다.
SRC-08 계수·열유속은 후속 카드이며 이 카드의 선행 gate나 통과 주장이 아니다.

기존 C5 native Today/Tomorrow·selected slot은 solar2-only이므로 sky grid 증거가 아니다.
LastHour/NextHour/Missing full17이나 historical C3/C4/CLI full17을 새 C6 인증으로 재분류하지
않는다. Native private hourly local, 내부 ESky 또는 아직 없는 Rust current global을 만들지
않는다. 실제 sky2 selection과 matching caller phase는 새 출력 전에 선언·동결한다.

## 단위시험

IR 음수·±0·작은 양수·9999 직전/경계/초과; opaque0/5/10·다른 total cover; dry/dew min;
RH percent/fraction; cover 음수/99·history5·이전 유효값·별도 count; steps1/3/4의 constant/ramp,
두 날짜·Hour1/24·stored weight canary. 실제 source fatal·skip·부분 상태도 보존한다.

## 연결시험

기존 A-24H, A-72H, B-BOTH-24H Full/Summary의 여섯 일반 CLI를 유지한다. Matching-phase
native sky2와 Today→owned IR/sample/report 및 sky thermal operand를 비교한다. 현재 sample IR은
preview 값이므로 실제 Today.HorizIRSky를 sample 또는 명시적 owned accessor로 전달해야 한다.
Today.SkyTemp는 실제 owned weather.sky_temp 경로로 전달한다. SRC-08 식 자체는 미검증이다.

실제 source/build/input 및 필요한 ENV before/after, 호출 순서·반복 seed·불가용 범위를 기록한다.
생산 입력에 Original 결과나 expected operand를 공급하거나 보관된 결과를 수정하지 않는다.

## 정밀도 정책

Root의 새 출력 전 결정은 다음 변수별 정책이다. 실제 CLK-06 packet·projection·freeze는 아직
pending이며 이 카드 수정만으로 동결 완료 또는 수치 PASS를 주장하지 않는다.

| 변수 | 단위 | atol | rtol |
| --- | --- | --- | --- |
| ESky | 1 | 2e-15 | 0 |
| SkyTemp | °C | 1e-12 | 1e-15 |
| HorizIRSky | W/m² | 1e-12 | 1e-15 |

Cloud driver·stored interpolation weight·동일 owned value copy는 scalar bit/class 정확 일치(0)다.
Signed zero·type·shape·branch·ID·count·clock·call-order도 정확 일치한다. 필수 값의 양쪽 null은
unavailable이며 비교나 PASS가 아니고 한쪽 결측은 availability 실패다. 비유한 값·지원 domain
밖 입력은 별도 사전 admission 없이 유한 값이나0으로 대체하지 않는다.

## 제출 증거

원본 파일·행구간·helper·입력 해시; 실제 default 등록; Original-first sky2 unit 및 matching-phase
owned transport; 실제 consumer prefix·여섯 CLI·source/build/ENV; typed unavailable·fatal·skip·실패
보존; 생산 경로 EP/fixture 답 주입 부재. 범위·정밀도 결정과 실제 신규 freeze를 구별한다.

## 최종 네 gate 근거

| Gate | 범위별 Root 판정 |
|---|---|
| scope_review | A: 통과 / B: 통과 |
| unit_gate | A: 통과 / B: 통과 |
| integration_gate | A: 통과 / B: 통과 |
| production_gate | A: 통과 / B: 통과 |

Existing independently accepted card unit/source/connection evidence is retained exactly in plan.evidence and its pinned input/policy/source ranges. Current59 is a scientific-body/caller carry, not a new execution of that old unit.

실제 구현 기준은 Source59 `a2c512a246f73dc806805c6c4e277c2960fdda44`입니다. [최종 판정](../evidence/SRC-06-final-current-source-validation-60/summary.json)의 해당 카드별 범위·gate 근거와 현재 연결 결과를 참조합니다. 이전 단위 명령은 원래 근거에 보존되며 현재 바이너리 재실행으로 집계하지 않습니다.

기존의 정확한 단위·명령·입력·정책 메타데이터는 `plan.json`의 원래 `evidence` 객체를 그대로 유지합니다.

기존 승인 근거의 본문 구간·helper·입력·단위 정책은 원래 evidence에 보존합니다.

과거 실패·미관측 값·제외 분기는 불변 근거에 남습니다. 수치 단위, 현재 연결, 보고값 정책, 물리 파일 직렬화의 판정을 합치지 않습니다.
